# IT Nº 37-25_SUBESTAÇÃO ELÉTRICA

> Texto extraído automaticamente do PDF oficial (normas/pdf/IT-37-subestacao-eletrica.pdf). Em caso de dúvida em tabelas/figuras, conferir o PDF.

```text
                              SECRETARIA DA SEGURANÇA PÚBLICA

                        POLÍCIA MILITAR DO ESTADO DE SÃOPAULO


                                            Corpo de Bombeiros



                                   INSTRUÇÃO TÉCNICA Nº 37/2025
                                              Subestação elétrica




SUMÁRIO                                                          ANEXO

1 Objetivo                                                       A Modelos de subestação elétrica, figuras, conformação e
2 Aplicação                                                        afastamentos

3 Definições                                                     B Dimensionamento dos sistemas

4 Procedimentos
5 Referências normativas e bibliográficas




               Atualizada pela Portaria nº CCB 003/800/25, publicada na Edição de 19 de março de 2025 do D.O.E.
1 OBJETIVO                                                      ou unidades individuais devem ser protegidos por extintores de
                                                                pó, tipo sobre rodas, com capacidade extintora de 80-B:C.
1.1 Estabelecer as medidas de segurança contra incêndio em
subestações elétricas, atendendo ao Regulamento de              4.4.2.2 Os extintores devem ser instalados em locais de fácil
Segurança Contra Incêndio das edificações e áreas de risco do   acesso, sinalizados, abrigados contra intempéries e
Estado de São Paulo.                                            identificados.
                                                                4.4.2.3 Os extintores devem ser equipados com rodas
2 APLICAÇÃO                                                     especiais para o deslocamento sobre superfícies irregulares,
2.1 Esta Instrução Técnica (IT) aplica-se a todos os tipos de   por exemplo, locais com brita, possuindo diâmetro e largura
                                                                dimensionados para esta finalidade.
subestações elétricas refrigeradas a óleo e a seco.
                                                                4.4.2.4 A distribuição deve levar em consideração o risco alto
2.2 Adota-se a NBR 13231 – Proteção contra incêndio em
                                                                conforme a IT 21.
subestações elétricas como texto complementar a esta
Instrução Técnica (IT).                                         4.4.3 Barreiras de proteção
                                                                4.4.3.1 As barreiras de proteção devem ser instaladas para
3 DEFINIÇÕES
                                                                separação de riscos de incêndio (conforme Figura A.3).
3.1 Para os efeitos desta Instrução Técnica aplicam-se as       4.4.4 Parede tipo corta-fogo
definições constantes da IT 03 – Terminologia de segurança
contra incêndio e no Regulamento de Segurança Contra            4.4.4.1 A parede tipo corta-fogo deve possuir TRRF por 120
Incêndios das edificações e áreas de risco no Estado de São     min e apresentar as seguintes dimensões para
Paulo.                                                          transformadores e reatores de potência (ver Figura A.5):
                                                                   a. dimensão estendida em 0,3 m (altura) e 0,6 m
4 PROCEDIMENTOS                                                       (comprimento), além dos componentes do transformador,
4.1 Requisitos básicos para as edificações                            que podem ser pressurizados devido a uma falha elétrica,
                                                                      incluindo buchas, tanque conservador do líquido isolante,
4.1.1 Os ambientes da casa de controle e das edificações de           válvulas de alívio de pressão, radiadores e tanque do
apoio operacional devem ser protegidos contra risco de                comutador;
incêndio de acordo com sua área, atendendo ao Regulamento          b. distância livre mínima de separação física, entre a parede
de Segurança contra Incêndio do CBPMESP.                              e o equipamento protegido, deve ser de 0,5 m.
4.1.2 Em função da análise de risco de incêndio e da               c. que a parede sofrendo colapso estrutural e caindo, parcial
importância da subestação no sistema de energia elétrica,             ou totalmente, não atinja equipamentos, edificações ou
estas podem ter sistemas de proteção contra incêndios                 bloquear rotas de fuga;
complementares para a sua proteção, de acordo com as               d. que a parede não permita a passagem de calor e chamas
exigências das normas referenciadas no item 5.                        para locais próximos.
4.2 Casa de controle                                            4.4.4.2 A interposição de parede corta-fogo deve ser
4.2.1 Os quadros de supervisão e comando dos sistemas fixos     dispensada quando a distância livre de separação física
de proteção contra incêndio da subestação devem estar           atender as Tabelas 1 e 2.
                                                                Nota sobre distância de separação mínima:
localizados na sala de controle ou em área de supervisão        Óleo mineral => distância a partir da borda interna do sistema de contenção
contínua. A sinalização, luminosa e sonora, de funcionamento    Fluido de alto ponto de combustão (classe K) => distância a partir dos
dos quadros deve ser diferente de outras existentes no local.   componentes do transformador que podem ser pressurizados devido a uma falha
                                                                elétrica, incluindo buchas, tanque conservador do líquido isolante, válvulas de
4.2.2 Quando o risco de incêndio existente na instalação        alívio de pressão, radiadores e tanque do comutador.
orientar para a necessidade da utilização de sistema fixo de
proteção por gases, este sistema deve estar dimensionado        4.4.4.3 As distâncias contidas nas Tabelas 1 e 2 ou a utilização
conforme a NBR 12232 ou NFPA 2001.                              de parede corta-fogo devem ser consideradas como fatores de
                                                                isolamento de risco.
4.3 Casa de compensadores síncronos
                                                                4.4.5 Sistema de contenção de líquido isolante
4.3.1 Quando os compensadores síncronos forem do tipo
resfriamento a hidrogênio (H2), os ambientes onde estiverem     4.4.5.1 Quando da utilização de óleo vegetal isolante que
instalados os recipientes de H2 e aqueles onde existem          cumprem com os critérios de biodegradabilidade e toxicidade
equipamentos ou passagem de tubulações de gás devem ser         da NBR 13231, os transformadores e/ou reatores de potência,
providos de meios de detecção de vazamentos. As instalações     sob a aprovação, podem utilizar sistemas de contenção através
devem atender aos requisitos da NFPA 50A.                       de diques, sendo dispensado o uso da bacia de contenção com
                                                                sistema de drenagem interligado ao dispositivo separador de
4.4 Requisitos básicos de proteção contra incêndio              água/óleo.
4.4.1 Extintores de incêndio                                    4.4.5.2 A figura A.6 exemplifica bacia coletora, bacia de
                                                                contenção e dispositivo separador de água/óleo.
4.4.1.1 As edificações de uma subestação devem ser
protegidas, por extintores de incêndio portáteis de gás         4.4.5.3 Para instalações externas, os transformadores e
carbônico (CO2) e pó químico seco, atendendo às                 reatores de potência imersos em óleo mineral isolante devem
especificações e distanciamentos para o risco alto conforme a   ser instalados sobre sistema de contenção de líquido isolante
IT 21.                                                          composto de bacia coletora e bacia de contenção.
4.4.2 Extintores de incêndio sobre rodas                           a. para óleo mineral isolante, a bacia coletora e a bacia de
                                                                      contenção devem ser separadas.
4.4.2.1 Os conjuntos transformadores e reatores de potência
  b. para fluídos de alto ponto de combustão (classe K) a                                     equipamento até uma bacia de contenção situada em
     bacia coletora e a bacia de contenção podem ser                                          área externa conforme IT 25;
     integradas.                                                                         e. a bacia de contenção externa deve estar interligada em
4.4.5.3.1 O fluído drenado deve ser encaminhado para                                        um dispositivo separador de água e óleo;
sistema de contenção específico, que direcione os efluentes                              f. o conjunto bacia de contenção externa e dispositivo
para dispositivo separador de água-óleo, com as seguintes                                   separador água-óleo deve conter o volume do (s)
características:                                                                            equipamento (s) situado (s) da mesma área juntamente
                                                                                            com o volume do sistema de combate a incêndio. Caso
  a. permitir fácil retirada do óleo isolante drenado;
                                                                                            exista compartimentação entre os equipamentos, o
  b. permitir a drenagem da água;                                                           sistema poderá ser dimensionado para o maior risco.
  c. apresentar resistência à corrosão pela água e pelo óleo
                                                                                      4.4.6 Sistema fixo automático para proteção contra
     isolante;
                                                                                      incêndios
  d. possuir meios com proteção que possibilitem a inspeção
     interna;                                                                         4.4.6.1 Quando previsto sistema fixo automático para proteção
                                                                                      de transformadores e reatores de potência, são aceitos os
  e. apresentar capacidade mínima correspondente ao
                                                                                      seguintes sistemas:
     volume do óleo vertido do equipamento sinistrado,
     acrescido do volume de água do sistema de proteção                                  a. proteção de incêndio por chuveiros automáticos, por
     contra incêndio, se previsto, acrescida do volume                                      aspersão conforme parâmetros da IT 23 para o risco
     ocupado pelo dispositivo separador de água e óleo;                                     extraordinário I;
  f. o dispositivo separador de água e óleo deve ser previsto                            b. sistema fixo automático por água nebulizada, de acordo
     em área específica, separado de outras instalações e                                   com os parâmetros da NFPA 15;
     equipamentos.                                                                       c. sistema fixo automático por gás pelo método de
4.4.5.4 Para instalações internas, os transformadores e                                     inundação total, de acordo com a NBR 12232 ou NFPA
reatores de potência imersos em óleo mineral isolante ou                                    2001;
fluídos de alto ponto de combustão (classe K) devem possuir                              d. sistema fixo automático por água nebulizada sob alta
sistema de contenção com as seguintes características:                                      pressão (water mist), de acordo com a NFPA 750.
  a. ser constituído de materiais com TRRF de acordo com IT-                          4.4.7 Sistema manual de resfriamento
     08;                                                                              4.4.7.1 Quando previsto sistema de resfriamento por linhas
  b. ser constituído por diques, lombadas ou grelhas;                                 manuais, deve-se atender aos parâmetros de linhas de
  c. possuir dispositivo de supressão de chamas composto                              resfriamento da Tabela B.2.
     por pedra britada;                                                               4.4.7.2 Somente é permitida a utilização em projeto quando
  d. ter drenagem para o óleo ou fluido extravasado do                                houver brigada (população fixa) na edificação.

                                    Tabela 1: Distâncias mínimas de separação entre transformadores e edificações
                                                                                                Distância horizontal mínima
                                          Volume de líquido                                    (Dimensão X ou K da Figura 4)
 Tipo do líquido isolante do
                                              isolante                   Edificação resistente ao              Edificação        Edificação
       transformador
                                                 (L)                           fogo por 2 h                  incombustível      combustível
                                                                                   (m)                            (m)               (m)

                                                 < 2 000                                1,5                       4,6                7,6

          Óleo mineral                     > 2 000 < 20 000                             4,6                       7,6               15,2

                                                 > 20 000                               7,6                      15,2               30,5

    Fluido de alto ponto de                      < 38 000                                             1,5                            7,6
    combustão (classe K)                         > 38 000                                             4,6                           15,2
NOTA:
1) Detalhes construtivos sobre edificação resistente ao fogo ou incombustível são apresentados na IT 08.


                            Tabela 2: Distâncias mínimas de separação entre transformadores e equipamentos adjacentes
                                                                                     Volume de líquido isolante                Distância
        Tipo do líquido isolante do transformador
                                                                                                (L)                               (m)

                                                                                                  < 2 000                          1,5

                            Óleo mineral                                                   ≥ 2 000 e < 20 000                      7,6
                                                                                                  > 20 000                        15,2

                                                                                                  < 38 000                         1,5
       Fluido de alto ponto de combustão (classe K)
                                                                                                  > 38 000                         7,6
                                                                      afastamentos de segurança conforme as tabelas 1 e 2
4.4.8 Sistema de detecção e alarme
                                                                   c. sistema de contenção de líquido isolante conforme item
4.4.8.1 Quando previsto para a proteção de edificações, deve          4.4.5 ;
estar em conformidade com a IT 19.
                                                                   d. extintores portáteis e sobre rodas;
4.4.9 Sistema de espuma fixo ou móvel                              e. sinalização de emergência;
4.4.9.1 Quando exigido para a proteção das bacias de               f. sistema de resfriamento conforme uma das seguintes
contenção e bacia coletora, devem atender aos critérios da            alternativas:
Tabela B.3.                                                          1) item 4.4.7
4.4.9.2 Quando exigido para a proteção no tanque de óleo do          2) item 4.4.7
transformador, devem ser adotados os parâmetros das tabelas        g. sistema de proteção por espuma, que pode ser
B.1 e B.3.                                                            dimensionado para o tanque do transformador ou para a
                                                                      bacia de contenção, sendo calculado para o maior volume
4.4.9.3 Para o dimensionamento dos sistemas de espuma e
                                                                      entre eles.
resfriamento deve ser efetuado o cálculo hidráulico com base
nas características dos equipamentos, a fim de obter a vazão e   4.6.2 Subestação abrigada e subterrânea (instalações
pressão da bomba de incêndio, tal qual reservatório de           internas)
incêndio.
                                                                   a. via de acesso para veículos de emergência;
4.4.9.4 Somente é permitida a utilização sistemas móveis em        b. meio de proteção contra incêndio conforme Tabela 3;
projeto quando houver brigada (população fixa) na edificação.
                                                                   c. sistema de contenção de líquido isolante conforme item
4.5 Exigências     para    subestação     elétrica com                4.4.5 ;
transformadores que possuem armazenamento de óleo,                 d. extintores portáteis e sobre rodas;
onde o tanque ou o conjunto de tanques, de cada
                                                                   e. sinalização de emergência;
transformador, possui capacidade volumétrica de até 20
                                                                   f. iluminação de emergência;
m3 de óleo mineral ou até 38 m3 de classe K.
                                                                   g. sistema de alarme de incêndio;
4.5.1 Subestação externa
                                                                   h. saídas de emergência.
  a. via de acesso para veículos de emergência;
                                                                 4.7 Subestação a seco
  b. parede corta-fogo em transformadores, reatores de
     potência e reguladores de tensão conforme item 4.4.4 ou       a. vias de acesso para veículos de emergência;
     afastamentos de segurança conforme as tabelas 1 e 2;          b. parede corta-fogo em transformadores, reatores de
  c. sistema de contenção de líquido isolante conforme item           potência e reguladores de tensão conforme item 4.4.4 ou
     4.4.5 ;                                                          afastamentos de segurança conforme as tabelas 1 e 2;
  d. extintores portáteis e sobre rodas;                           c. extintores portáteis e sobre rodas;
  e. sinalização de emergência.                                    d. sinalização de incêndio.

4.5.2 Subestação abrigada ou subterrânea (instalações            5 REFERÊNCIAS NORMATIVAS E BIBLIOGRÁFICAS
internas)
                                                                 ASSOCIAÇÃO BRASILEIRA DE NORMAS TÉCNICAS
  a. vias de acesso para veículos de emergência;                 (ABNT). NBR 10897: Sistema de proteção contra incêndio por
  b. meio de proteção contra incêndio conforme Tabela 3.         chuveiros automáticos – Requisitos. Rio de Janeiro: ABNT;
  c. sistema de contenção de líquido isolante conforme item      _______.NBR 12232: Execução de sistemas fixos automáticos
     4.4.5;                                                      com gás carbônico (CO2) em transformadores e reatores de
  d. extintores portáteis e sobre rodas;                         potência. Rio de Janeiro: ABNT;
  e. sistema fixo automático por gás pelo método de              _______.NBR 13231: Proteção contra             incêndio    em
     inundação total, em transformadores, reatores de            subestações elétricas. Rio de Janeiro: ABNT;
     potência ou reguladores de tensão, conforme item 4.4.6.1    _______.NBR 14432: Exigência de resistência ao fogo de
     “c”, quando tecnicamente viável;                            elementos construtivos de edificações - Procedimentos. Rio de
  f. iluminação de emergência;                                   Janeiro: ABNT;
  g. sistema de alarme de incêndio;                              NFPA 15 – Standard for water spray fixed systems for fire
                                                                 protection
  h. saídas de emergência;
                                                                 NFPA 50A – Standard for gaseous hydrogen systems at
  i. sinalização de emergência.                                  consumer sites
4.6 Exigências     para    subestação     elétrica com           NFPA 70E – Electrical Safety Requirements for Employee
transformadores que possuem armazenamento de óleo,               Workplaces
onde o tanque ou o conjunto de tanques, de cada                  NFPA 750 – Standard on Water Mist Fire Protection Systems
transformador, possui capacidade volumétrica maior que           NFPA 2001 – Standard on clean agent fire extinguishing
20 m³ se mineral ou maior que 38 m³ para classe K.               systems
4.6.1 Subestação externa
  a. via de acesso para veículos de emergência;
  b. parede corta-fogo em transformadores, reatores de
     potência e reguladores de tensão conforme item 4.4.4 ou
                              Tabela 3: Proteção mínimas para transformadores em instalações internas (ver notas 1 e 2)
                                                        Volume de líquido
                                                      isolante do tanque ou
Tipo de transformador ou do líquido
                                                     conjunto de tanques de                         Meios de proteção contra incêndio
              isolante
                                                       cada transformador
                                                                (L)

                                                                até 400                Edificação resistente ao fogo por 1 h

                                                                                       Transformador único:
                                                                                       - edificação resistente ao fogo por 1 h e sistema fixo de
                                                                                       combate ao incêndio por água ou gases conforme item
                                                                                       4.4.6 , ou
                                                                                       - edificação resistente ao fogo por 3 h
                                                          > 400 até 20 000
                                                             (ver nota 3)              Transformadores múltiplos:
                 Óleo mineral                                                          - edificação resistente ao fogo por 3 h, subdivida
                                                                                       conforme item 4.4.4, ou
                                                                                       - edificação resistente ao fogo por 3 h e sistema fixo de
                                                                                       combate ao incêndio por água ou gases, conforme item
                                                                                       4.4.6 .


                                                                > 20 000               - edificação resistente ao fogo por 3 h e sistema fixo de
                                                              (ver nota 3)             combate ao incêndio conforme itens 4.4.6 ou 4.4.8 .



                                                                                       - edificação resistente ao fogo por 1 h
                                                              Até 38 000

   Fluido de alto ponto de combustão
                (classe K)

                                                                                       - edificação incombustível e sistema fixo de combate ao
                                                               > 38 000
                                                                                       incêndio, conforme item 4.4.6 ou 4.4.8



    Tipo seco (sem qualquer acessório
      imerso em óleo como: buchas,                                 N/A                 - edificação incombustível
            comutadores, etc.)
NOTA
1) Detalhes construtivos sobre edificação resistente ao fogo ou incombustível são apresentados na IT 08.
2) Para a construção resistente ao fogo por 3 h para transformadores imersos em óleo mineral, o aço estrutural exposto também deve possuir proteção para o TRRF
de 3 h.
                                                             ANEXO A
                             Modelos de subestação elétrica, figuras, conformação e afastamentos
                                                                                     Cabos
               Cabos                                          Sistema de vedação certificado




                                                          Piso ou parede de
                                                          compartimentação


Figura A.1: Exemplo de vedação de abertura para passagem de cabos entre ambientes compartimentados




                                             Exemplo de vedação em canaletas de cabos


                                                           Piso de pedra britada
                             Junção
                             cabos x dutos
                                                                                                         Sistema de
                                                                                                         vedação
           Sistema de                                                                                    certificado
           contenção de
           óleo             Eletroduto



                                                               Cabos ou
                                                               eletrodutos
                                                                                                     Tampa da
                                                                                                     canaleta


                                                         Piso de pedra
            Transformador                                britada
                                                                                                        Sistema de
                                                                                                        vedação
                                                                                                        certificado
           Parede corta-
           fogo

                                Junção
                                cabos x canaletas



Figura A.2: Exemplo de vedação em canaletas de cabos
                                                                    Anexo A
                                                                  (continuação)
                 Exemplo de barreira de cabos posicionados em bandejas dentro de galerias, salas ou túneis


                                                                                                               Distância d

                                                                                                                       Comprimento Barreira de
                                                                                                                       proteção
                                                                                                                       = 1,0 m horizontal
                                                                                                                       = 1,5 m vertical




            Barreiras contra propagação
            de fogo


            Distância d = definida de acordo com análise de risco de incêndio da instalação

Figura A.3: Barreira de cabos em uma galeria



   Distância de separação mínima entre transformador imerso em líquido isolante instalado externamente e edificação


                                   Parede da edificação                                         Transformador



                                                                                                       K

          Edificação
          importante                                                       Edificação
                                                                           Importante

                                                                                                   X
                                  X
                                      K
                                                       Contenção

                                      Vista superior                                              Vista da elevação

         Distância de separação mínima (ver Tabela 2)
         X = Óleo mineral => distância a partir da borda interna do sistema de contenção
         K = Fluido de alto ponto de combustão (classe K) => distância a partir dos componentes do transformador que podem ser
         pressurizados devido a uma falha elétrica, incluindo buchas, tanque conservador do líquido isolante, válvulas de alívio de pressão,
         radiadores e tanque do comutador.


Figura A.4: Transformador imerso em líquido isolante instalado externamente a edificação
                                                                     Anexo A
                                                                   (continuação)
                                                             Parede tipo corta fogo

                                                                                                                 Dimensões em metros
          Sistema de contenção de
          óleo                          Equipamento




                                                                            ≥ 0,6 m
                                                              ≥ 0,50 m                        ≥ 0,50 m
                                                                                                                               Y1   Y2
                Parede    corta-
                fogo




                                                                             ≥ 0,6 m
        Edificação

                                     Vista superior                                                  Vista da elevação

           Y1 ≥ 0,3 m => Bucha em porcelana => distância a partir do topo da bucha do transformador
           Y2 ≥ 0,3 m => Bucha polimérica => distância a partir do conservador de óleo
Figura A.5: Separação por parede tipo corta-fogo entre equipamentos e edificação


                     Sistema de contenção para equipamentos imersos em fluídos instalado externamente




                                                                                                            Dimensões em milímetros
                                                          Topo da camada de
                                                             pedra britada
                                                              ≥ 100
                                                                   ≥ 300




                                                      Nível máximo de óleo permitido
                                                           para projeto da bacia




                                               Dreno para dispositivo ou
                                              caixa separadora água-óleo                                                 Dreno para bacia ou
           Dispositivo de                                                                 Dispositivo de                 caixa de contenção
        supressão de chama                                                             supressão de chama
              Bacia coletora integrada à bacia de contenção                            Bacia coletora separada da bacia de contenção




Figura A.6: Exemplo de bacia coletora de contenção e bacia de contenção
                                   Anexo B
                        Dimensionamento dos sistemas



                         Tabela B.1: Linhas de espuma




                                   Anexo B


                       Tabela B.2: Linhas de resfriamento




Tabela B.3: Taxa de aplicação e tempo de espuma para a bacia de contenção


                                           Taxa mínima de        Tempo mínimo
                Tipo
                                         aplicação (l/min/ m²)      (mín.)
  Câmara de espuma ou aplicadores de
                                                 4,1                  55
    espuma fixos na parede da bacia
  Canhões-monitores e linhas manuais             6,5                  65

```
